function mpc = Transmission_Network_PT_2020_ods

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	0.000	0.000	0	0	1	1	0	400	1	1.05	0.95	;
	2	2	0.000	0.000	0	0	1	1	0	400	1	1.05	0.95	;
	3	2	0.000	0.000	0	0	1	1	0	400	1	1.05	0.95	;
	4	2	0.000	0.000	0	0	1	1	0	400	1	1.05	0.95	;
	5	2	0.000	0.000	0	0	1	1	0	220	1	1.05	0.95	;
	6	2	0.000	0.000	0	0	1	1	0	220	1	1.05	0.95	;
	7	2	0.000	0.000	0	0	1	1	0	400	1	1.05	0.95	;
	8	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	9	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	10	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	11	1	0.967	-0.097	0	0	1	1	0	150	2	1.05	0.95	;
	12	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	13	1	3.870	1.161	0	0	1	1	0	150	2	1.05	0.95	;
	14	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	15	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	16	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	17	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	18	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	19	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	20	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	21	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	22	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	23	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	24	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	25	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	26	1	3.289	0.387	0	0	1	1	0	150	2	1.05	0.95	;
	27	1	0.000	-0.300	0	0	1	1	0	150	2	1.05	0.95	;
	28	1	0.193	-0.193	0	0	1	1	0	150	2	1.05	0.95	;
	29	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	30	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	31	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	32	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	33	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	34	1	0.000	0.000	0	-75	1	1	0	150	2	1.05	0.95	;
	35	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	36	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	37	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	38	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	39	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	40	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	41	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	42	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	43	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	44	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	45	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	46	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	47	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	48	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	49	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	50	1	0.000	0.000	0	100	1	1	0	220	2	1.05	0.95	;
	51	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	52	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	53	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	54	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	55	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	56	1	0.000	0.000	0	100	1	1	0	220	2	1.05	0.95	;
	57	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	58	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	59	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	60	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	61	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	62	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	63	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	64	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	65	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	66	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	67	1	1.161	-0.097	0	0	1	1	0	220	2	1.05	0.95	;
	68	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	69	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	70	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	71	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	72	1	0.000	0.000	0	-70	1	1	0	220	2	1.05	0.95	;
	73	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	74	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	75	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	76	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	77	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	78	1	0.000	0.000	0	-70	1	1	0	220	2	1.05	0.95	;
	79	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	80	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	81	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	82	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	83	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	84	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	85	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	86	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	87	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	88	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	89	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	90	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	91	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	92	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	93	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	94	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	95	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	96	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	97	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	98	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	99	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	100	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	101	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	102	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	103	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	104	1	0.000	0.000	0	-150	1	1	0	400	2	1.05	0.95	;
	105	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	106	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	107	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	108	2	16.515	1.651	0	0	1	1	0	130	2	1.05	0.95	;
	109	2	288.038	28.804	0	0	1	1	0	63	2	1.05	0.95	;
	110	2	180.569	18.057	0	0	1	1	0	63	2	1.05	0.95	;
	111	2	171.406	17.141	0	0	1	1	0	63	2	1.05	0.95	;
	112	2	227.436	22.744	0	0	1	1	0	63	2	1.05	0.95	;
	113	2	78.735	7.874	0	0	1	1	0	63	2	1.05	0.95	;
	114	2	175.897	17.590	0	0	1	1	0	63	2	1.05	0.95	;
	115	2	64.577	6.458	0	0	1	1	0	63	2	1.05	0.95	;
	116	2	347.998	34.800	0	0	1	1	0	63	2	1.05	0.95	;
	117	2	57.952	5.795	0	0	1	1	0	63	2	1.05	0.95	;
	118	2	130.434	13.043	0	0	1	1	0	63	2	1.05	0.95	;
	119	2	263.377	26.338	0	0	1	1	0	63	2	1.05	0.95	;
	120	2	150.924	15.092	0	0	1	1	0	63	2	1.05	0.95	;
	121	2	128.818	12.882	0	0	1	1	0	63	2	1.05	0.95	;
	122	2	240.423	24.042	0	0	1	1	0	63	2	1.05	0.95	;
	123	2	208.300	20.830	0	0	1	1	0	63	2	1.05	0.95	;
	124	2	141.982	14.198	0	0	1	1	0	63	2	1.05	0.95	;
	125	2	135.760	13.576	0	0	1	1	0	63	2	1.05	0.95	;
	126	2	100.672	10.067	0	0	1	1	0	63	2	1.05	0.95	;
	127	2	88.985	8.899	0	0	1	1	0	63	2	1.05	0.95	;
	128	2	337.562	33.756	0	0	1	1	0	63	2	1.05	0.95	;
	129	2	305.236	30.524	0	0	1	1	0	63	2	1.05	0.95	;
	130	2	368.392	36.839	0	0	1	1	0	63	2	1.05	0.95	;
	131	2	159.277	15.928	0	0	1	1	0	63	2	1.05	0.95	;
	132	2	11.766	1.177	0	0	1	1	0	63	2	1.05	0.95	;
	133	2	141.085	14.108	0	0	1	1	0	63	2	1.05	0.95	;
	134	2	196.118	19.612	0	0	1	1	0	63	2	1.05	0.95	;
	135	1	213.910	12.577	0	0	1	1	0	63	2	1.05	0.95	;
	136	2	242.579	24.258	0	0	1	1	0	63	2	1.05	0.95	;
	137	2	135.888	13.589	0	0	1	1	0	63	2	1.05	0.95	;
	138	2	137.598	13.760	0	0	1	1	0	63	2	1.05	0.95	;
	139	2	169.328	16.933	0	0	1	1	0	63	2	1.05	0.95	;
	140	2	93.317	9.332	0	0	1	1	0	63	2	1.05	0.95	;
	141	2	122.286	12.229	0	0	1	1	0	63	2	1.05	0.95	;
	142	2	147.930	14.793	0	0	1	1	0	63	2	1.05	0.95	;
	143	1	48.568	3.967	0	0	1	1	0	63	2	1.05	0.95	;
	144	2	73.556	7.356	0	0	1	1	0	63	2	1.05	0.95	;
	145	2	213.805	21.380	0	0	1	1	0	63	2	1.05	0.95	;
	146	2	15.480	1.548	0	0	1	1	0	63	2	1.05	0.95	;
	147	2	80.502	8.050	0	0	1	1	0	63	2	1.05	0.95	;
	148	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	149	2	153.632	15.363	0	0	1	1	0	63	2	1.05	0.95	;
	150	2	87.107	8.711	0	0	1	1	0	63	2	1.05	0.95	;
	151	2	208.967	20.897	0	0	1	1	0	63	2	1.05	0.95	;
	152	2	93.823	9.382	0	0	1	1	0	63	2	1.05	0.95	;
	153	2	10.140	1.014	0	0	1	1	0	63	2	1.05	0.95	;
	154	2	97.181	9.718	0	0	1	1	0	63	2	1.05	0.95	;
	155	2	54.110	5.411	0	0	1	1	0	63	2	1.05	0.95	;
	156	2	18.858	1.886	0	0	1	1	0	63	2	1.05	0.95	;
	157	2	92.122	9.212	0	0	1	1	0	63	2	1.05	0.95	;
	158	2	98.434	9.843	0	0	1	1	0	63	2	1.05	0.95	;
	159	2	91.950	9.195	0	0	1	1	0	63	2	1.05	0.95	;
	160	2	93.571	9.357	0	0	1	1	0	63	2	1.05	0.95	;
	161	2	20.821	2.082	0	0	1	1	0	63	2	1.05	0.95	;
	162	2	71.521	7.152	0	0	1	1	0	63	2	1.05	0.95	;
	163	2	7.322	0.732	0	0	1	1	0	63	2	1.05	0.95	;
	164	2	32.921	3.292	0	0	1	1	0	63	2	1.05	0.95	;
	165	2	41.619	4.162	0	0	1	1	0	63	2	1.05	0.95	;
	166	2	131.410	13.141	0	0	1	1	0	63	2	1.05	0.95	;
	167	2	13.433	1.343	0	0	1	1	0	63	2	1.05	0.95	;
	168	2	158.737	15.874	0	0	1	1	0	63	2	1.05	0.95	;
	169	2	28.618	2.862	0	0	1	1	0	63	2	1.05	0.95	;
	170	2	31.548	3.155	0	0	1	1	0	63	2	1.05	0.95	;
	171	2	64.265	6.426	0	0	1	1	0	63	2	1.05	0.95	;
	172	2	29.200	2.920	0	0	1	1	0	63	2	1.05	0.95	;
	173	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	174	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	175	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	176	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	177	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	178	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	179	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	180	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	181	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	182	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	183	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	184	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	185	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	186	1	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	187	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	188	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	189	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	190	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	191	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	192	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	193	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	194	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	195	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	196	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	197	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	198	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	199	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	200	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	201	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	202	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	203	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	204	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	205	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	206	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	207	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	208	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	209	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	210	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	211	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	212	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	213	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	214	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	215	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	216	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	217	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	218	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	219	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	220	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	221	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	222	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	223	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	224	1	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	225	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	226	1	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	227	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	228	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	229	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	230	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	231	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	232	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	233	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	234	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	235	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	236	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	237	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	238	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	239	3	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	240	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	241	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	242	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	243	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	244	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	245	1	35.023	11.029	0	0	1	1	0	150	2	1.05	0.95	;
	246	1	15.770	3.580	0	0	1	1	0	150	2	1.05	0.95	;
	247	1	1.741	-0.097	0	0	1	1	0	150	2	1.05	0.95	;
	248	1	0.677	-0.193	0	0	1	1	0	150	2	1.05	0.95	;
	249	1	3.870	-0.774	0	0	1	1	0	150	2	1.05	0.95	;
	250	2	33.866	3.387	0	0	1	1	0	150	2	1.05	0.95	;
	251	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	252	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	253	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	254	2	0.000	0.000	0	0	1	1	0	150	2	1.05	0.95	;
	255	2	120.991	12.099	0	0	1	1	0	150	2	1.05	0.95	;
	256	1	7.353	0.387	0	0	1	1	0	220	2	1.05	0.95	;
	257	1	0.871	-0.484	0	0	1	1	0	220	2	1.05	0.95	;
	258	1	1.161	-0.387	0	0	1	1	0	220	2	1.05	0.95	;
	259	1	0.097	-0.484	0	0	1	1	0	220	2	1.05	0.95	;
	260	1	106.036	33.668	0	0	1	1	0	220	2	1.05	0.95	;
	261	1	0.774	-0.387	0	0	1	1	0	220	2	1.05	0.95	;
	262	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	263	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	264	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	265	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	266	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	267	2	0.000	0.000	0	0	1	1	0	220	2	1.05	0.95	;
	268	2	0.000	0.000	0	0	1	1	0	400	2	1.05	0.95	;
	269	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	270	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	271	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	272	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	273	2	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	274	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	275	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	276	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	277	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	278	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	279	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	280	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	281	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	282	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	283	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	284	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	285	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	286	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	287	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	288	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	289	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	290	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	291	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	292	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	293	2	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	294	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	295	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	296	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	297	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	298	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	299	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	300	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	301	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	302	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	303	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
	304	1	0.000	0.000	0	0	1	1	0	63	2	1.05	0.95	;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	253.567	-38.483	9999.000	-9999.000	1.0431	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	2	23.128	-20.796	9999.000	-9999.000	1.0480	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	3	7.069	-22.469	9999.000	-9999.000	1.0428	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	4	10.859	-40.019	9999.000	-9999.000	1.0431	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	5	61.065	-8.664	9999.000	-9999.000	1.0411	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	6	39.311	-4.968	9999.000	-9999.000	1.0408	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	7	0.000	36.618	9999.000	-9999.000	1.0372	100.00	1	9999.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	30	31.000	1.512	15.500	-12.400	1.0349	34.66	1	31.000	15.500	0	0	0	0	0	0	0	0	0	0	0	;
	30	31.000	1.512	15.500	-12.400	1.0349	34.66	1	31.000	15.500	0	0	0	0	0	0	0	0	0	0	0	;
	61	49.000	0.100	30.000	-24.000	1.0297	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	61	49.000	0.100	30.000	-24.000	1.0297	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	108	0.274	-0.245	5.385	-5.385	1.0161	14.50	1	13.463	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	108	4.996	-0.406	8.913	-8.913	1.0161	24.00	1	22.283	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	15.500	2.616	7.750	-6.200	1.0214	17.33	1	15.500	7.750	0	0	0	0	0	0	0	0	0	0	0	;
	109	30.000	5.062	15.000	-12.000	1.0214	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	28.561	6.866	23.546	-23.546	1.0214	63.40	1	58.865	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	0.774	4.440	15.227	-15.227	1.0214	41.00	1	38.070	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	3.185	0.000	0.000	0.000	1.0214	15.30	1	15.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	110	7.838	-2.567	6.462	-6.462	1.0231	17.40	1	16.156	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	111	2.568	1.588	2.117	-2.117	1.0239	5.70	1	5.292	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	112	93.881	18.129	77.398	-77.398	1.0250	208.40	1	193.495	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	113	0.270	-0.167	0.223	-0.223	1.0298	0.60	1	0.557	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	113	1.312	0.000	0.000	0.000	1.0298	6.30	1	6.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	12.568	2.439	10.362	-10.362	1.0274	27.90	1	25.905	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	2.401	11.122	47.241	-47.241	1.0274	127.20	1	118.102	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	2.727	0.000	0.000	0.000	1.0274	13.10	1	13.100	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	5.413	2.273	9.656	-9.656	1.0274	26.00	1	24.140	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	15.000	0.990	9.000	-7.200	1.0114	20.12	1	18.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	115	15.000	0.990	9.000	-7.200	1.0114	20.12	1	18.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	115	0.450	0.014	0.371	-0.371	1.0114	1.00	1	0.928	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	0.157	0.120	3.083	-3.083	1.0114	8.30	1	7.706	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	2.040	0.000	0.000	0.000	1.0114	9.80	1	9.800	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	116	30.903	1.948	25.477	-25.477	1.0206	68.60	1	63.694	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	116	0.291	0.000	0.000	0.000	1.0206	1.40	1	1.400	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	17.434	3.334	14.373	-14.373	1.0234	38.70	1	35.932	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	0.025	0.112	0.483	-0.483	1.0234	1.30	1	1.207	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	5.017	0.000	0.000	0.000	1.0234	24.10	1	24.100	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	16.342	6.763	29.154	-29.154	1.0234	78.50	1	72.885	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	119	2.343	-0.451	1.931	-1.931	1.0348	5.20	1	4.828	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	119	0.687	-3.155	13.519	-13.519	1.0348	36.40	1	33.797	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	12.388	2.684	10.213	-10.213	1.0239	27.50	1	25.533	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	0.829	4.284	16.304	-16.304	1.0239	43.90	1	40.760	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	4.080	0.000	0.000	0.000	1.0239	19.60	1	19.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	121	0.123	-0.053	2.414	-2.414	1.0199	6.50	1	6.035	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	121	0.125	0.000	0.000	0.000	1.0199	0.60	1	0.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	122	9.595	0.498	7.911	-7.911	1.0340	21.30	1	19.777	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	122	2.708	3.353	53.295	-53.295	1.0340	143.50	1	133.236	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	123	20.001	6.155	16.490	-16.490	1.0269	44.40	1	41.224	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	0.045	0.016	0.037	-0.037	1.0298	0.10	1	0.093	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	4.122	35.627	81.112	-81.112	1.0298	218.40	1	202.779	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	0.187	0.000	0.000	0.000	1.0298	0.90	1	0.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	125	0.323	-1.495	6.351	-6.351	1.0229	17.10	1	15.877	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	126	16.172	0.712	13.333	-13.333	1.0309	35.90	1	33.332	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	126	0.383	0.403	7.539	-7.539	1.0309	20.30	1	18.848	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	0.405	0.002	0.334	-0.334	1.0219	0.90	1	0.836	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	6.395	0.867	125.827	-125.827	1.0219	338.80	1	314.568	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	9.472	0.000	0.000	0.000	1.0219	45.50	1	45.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	6.204	0.076	11.067	-11.067	1.0219	29.80	1	27.669	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	72.798	32.402	60.017	-60.017	1.0370	161.60	1	150.042	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	0.042	0.441	0.817	-0.817	1.0370	2.20	1	2.043	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	9.368	0.000	0.000	0.000	1.0370	45.00	1	45.000	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	63.000	15.504	37.500	-30.000	1.0328	83.85	1	75.000	37.500	0	0	0	0	0	0	0	0	0	0	0	;
	129	32.119	9.957	26.480	-26.480	1.0328	71.30	1	66.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	0.649	4.804	12.776	-12.776	1.0328	34.40	1	31.940	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	3.726	0.000	0.000	0.000	1.0328	17.90	1	17.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	130	3.874	2.395	3.194	-3.194	1.0209	8.60	1	7.985	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	131	38.021	-5.229	31.345	-31.345	1.0276	84.40	1	78.363	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	131	1.110	-3.643	21.838	-21.838	1.0276	58.80	1	54.594	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	132	14.956	-0.397	12.330	-12.330	1.0122	33.20	1	30.825	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	132	0.406	-0.257	7.985	-7.985	1.0122	21.50	1	19.962	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	61.761	7.114	50.918	-50.918	1.0067	137.10	1	127.294	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	2.373	6.523	46.684	-46.684	1.0067	125.70	1	116.710	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	3.393	0.000	0.000	0.000	1.0067	16.30	1	16.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	134	83.610	13.059	68.930	-68.930	1.0220	185.60	1	172.325	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	136	2.433	-1.504	2.006	-2.006	1.0281	5.40	1	5.014	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	12.704	4.011	10.473	-10.473	1.0270	28.20	1	26.183	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	0.815	6.144	16.044	-16.044	1.0270	43.20	1	40.110	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	0.937	0.000	0.000	0.000	1.0270	4.50	1	4.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	138	2.433	-1.504	2.006	-2.006	1.0238	5.40	1	5.014	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	138	1.291	0.000	0.000	0.000	1.0238	6.20	1	6.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	139	3.919	0.914	3.231	-3.231	1.0225	8.70	1	8.078	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	140	1.353	0.000	0.000	0.000	1.0201	6.50	1	6.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	141	5.496	0.244	4.531	-4.531	1.0190	12.20	1	11.327	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	8.424	2.056	6.945	-6.945	1.0256	18.70	1	17.362	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	2.116	12.325	41.633	-41.633	1.0256	112.10	1	104.082	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	5.663	0.000	0.000	0.000	1.0256	27.20	1	27.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	144	0.450	0.014	0.371	-0.371	1.0212	1.00	1	0.928	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	144	2.078	1.591	40.890	-40.890	1.0212	110.10	1	102.225	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	145	181.635	8.248	149.745	-149.745	1.0178	403.20	1	374.362	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	145	0.157	0.170	3.083	-3.083	1.0178	8.30	1	7.706	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	147	2.207	0.099	1.820	-1.820	1.0254	4.90	1	4.549	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	149	0.496	0.306	0.409	-0.409	1.0210	1.10	1	1.021	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	6.750	0.825	4.400	-3.520	1.0236	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	6.750	0.825	4.400	-3.520	1.0236	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	23.695	2.441	19.535	-19.535	1.0236	52.60	1	48.838	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	1.157	2.845	22.766	-22.766	1.0236	61.30	1	56.916	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	1.083	0.000	0.000	0.000	1.0236	5.20	1	5.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	151	12.163	0.562	10.028	-10.028	1.0272	27.00	1	25.069	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	151	2.228	0.000	0.000	0.000	1.0272	10.70	1	10.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	11.487	0.871	9.470	-9.470	1.0205	25.50	1	23.676	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	1.831	3.314	36.025	-36.025	1.0205	97.00	1	90.062	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	5.496	0.000	0.000	0.000	1.0205	26.40	1	26.400	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	6.662	1.093	11.885	-11.885	1.0205	32.00	1	29.711	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	153	0.081	-1.198	1.597	-1.597	1.0260	4.30	1	3.992	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	154	1.847	1.142	1.523	-1.523	1.0176	4.10	1	3.807	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	0.135	0.011	0.111	-0.111	1.0233	0.30	1	0.278	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	4.872	9.107	95.856	-95.856	1.0233	258.10	1	239.640	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	4.122	0.000	0.000	0.000	1.0233	19.80	1	19.800	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	156	4.356	-3.786	85.717	-85.717	1.0195	230.80	1	214.292	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	156	1.936	0.000	0.000	0.000	1.0195	9.30	1	9.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	157	8.019	-1.272	6.611	-6.611	1.0183	17.80	1	16.527	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	158	1.261	0.265	1.040	-1.040	1.0270	2.80	1	2.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	158	1.182	5.927	23.249	-23.249	1.0270	62.60	1	58.123	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	3.198	1.569	2.637	-2.637	1.0289	7.10	1	6.592	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	3.163	37.032	62.245	-62.245	1.0289	167.60	1	155.613	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	0.479	0.000	0.000	0.000	1.0289	2.30	1	2.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	11.848	1.158	9.768	-9.768	1.0282	26.30	1	24.419	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	3.639	8.492	71.604	-71.604	1.0282	192.80	1	179.010	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	11.429	0.000	0.000	0.000	1.0282	54.90	1	54.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	161	4.220	8.822	83.043	-83.043	1.0185	223.60	1	207.607	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	26.443	8.755	21.801	-21.801	1.0210	58.70	1	54.502	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	0.798	6.309	15.710	-15.710	1.0210	42.30	1	39.275	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	0.583	0.000	0.000	0.000	1.0210	2.80	1	2.800	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	163	4.073	-2.634	80.146	-80.146	1.0227	215.80	1	200.365	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	163	1.395	0.000	0.000	0.000	1.0227	6.70	1	6.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	164	2.727	0.000	0.000	0.000	1.0276	13.10	1	13.100	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	165	1.408	-2.089	27.706	-27.706	1.0098	74.60	1	69.264	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	165	4.309	0.000	0.000	0.000	1.0098	20.70	1	20.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	166	8.604	0.762	7.094	-7.094	1.0210	19.10	1	17.734	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	166	4.422	9.352	87.017	-87.017	1.0210	234.30	1	217.542	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	0.405	-0.011	0.334	-0.334	1.0097	0.90	1	0.836	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	2.197	-1.401	43.230	-43.230	1.0097	116.40	1	108.075	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	7.682	0.000	0.000	0.000	1.0097	36.90	1	36.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	168	2.072	-1.281	1.708	-1.708	1.0300	4.60	1	4.271	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	169	2.880	33.446	56.674	-56.674	1.0272	152.60	1	141.686	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	170	1.759	13.806	34.614	-34.614	1.0201	93.20	1	86.534	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	170	0.749	0.000	0.000	0.000	1.0201	3.60	1	3.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	171	0.125	0.000	0.000	0.000	1.0161	0.60	1	0.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	172	1.012	-2.350	19.907	-19.907	1.0090	53.60	1	49.766	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	172	6.870	0.000	0.000	0.000	1.0090	33.00	1	33.000	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	30.000	0.430	15.000	-12.000	1.0379	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	30.000	0.430	15.000	-12.000	1.0379	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	30.000	0.430	15.000	-12.000	1.0379	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	54.000	0.774	27.000	-21.600	1.0379	60.37	1	54.000	27.000	0	0	0	0	0	0	0	0	0	0	0	;
	177	31.000	-0.265	17.000	-13.600	1.0396	38.01	1	34.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	178	28.000	0.473	14.500	-11.600	1.0267	32.42	1	29.000	14.500	0	0	0	0	0	0	0	0	0	0	0	;
	178	28.000	0.473	14.500	-11.600	1.0267	32.42	1	29.000	14.500	0	0	0	0	0	0	0	0	0	0	0	;
	181	41.000	2.040	22.000	-17.600	1.0359	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	181	41.000	2.040	22.000	-17.600	1.0359	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	181	41.000	2.040	22.000	-17.600	1.0359	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	182	86.000	1.057	47.750	-38.200	1.0373	106.77	1	95.500	0	0	0	0	0	0	0	0	0	0	0	0	;
	183	295.000	3.516	177.000	-88.500	1.0451	344.03	1	295.000	118.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	60.000	-1.471	30.000	-24.000	1.0454	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	59.000	-1.471	30.000	-24.000	1.0454	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	60.000	-1.471	30.000	-24.000	1.0454	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	192	60.000	0.972	40.000	-32.000	1.0421	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	192	58.000	0.972	40.000	-32.000	1.0421	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	192	60.000	0.972	40.000	-32.000	1.0421	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	194	79.000	5.555	40.000	-32.000	1.0391	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	194	78.000	5.555	40.000	-32.000	1.0391	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	195	71.000	2.627	56.000	-44.800	1.0308	125.22	1	112.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	195	71.000	2.627	56.000	-44.800	1.0308	125.22	1	112.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	195	70.000	2.627	56.000	-44.800	1.0308	125.22	1	112.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	196	42.000	0.287	31.000	-24.800	1.0399	69.32	1	62.000	31.000	0	0	0	0	0	0	0	0	0	0	0	;
	196	40.000	0.287	31.000	-24.800	1.0399	69.32	1	62.000	31.000	0	0	0	0	0	0	0	0	0	0	0	;
	198	75.000	-0.434	38.250	-30.600	1.0427	85.53	1	76.500	0	0	0	0	0	0	0	0	0	0	0	0	;
	198	75.000	-0.434	38.250	-30.600	1.0427	85.53	1	76.500	0	0	0	0	0	0	0	0	0	0	0	0	;
	201	45.000	-1.016	32.500	-26.000	1.0438	72.67	1	65.000	32.500	0	0	0	0	0	0	0	0	0	0	0	;
	202	44.000	-0.845	32.500	-26.000	1.0438	72.67	1	65.000	32.500	0	0	0	0	0	0	0	0	0	0	0	;
	203	150.000	-15.130	122.500	-98.000	1.0438	273.92	1	245.000	122.500	0	0	0	0	0	0	0	0	0	0	0	;
	207	63.000	4.236	35.000	-28.000	1.0296	78.26	1	70.000	35.000	0	0	0	0	0	0	0	0	0	0	0	;
	218	49.000	1.261	33.500	-26.800	1.0309	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	218	51.000	1.261	33.500	-26.800	1.0309	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	218	51.000	1.261	33.500	-26.800	1.0309	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	220	280.000	26.377	198.000	-99.000	1.0305	384.84	1	330.000	198.000	0	0	0	0	0	0	0	0	0	0	0	;
	220	280.000	26.377	198.000	-99.000	1.0305	384.84	1	330.000	198.000	0	0	0	0	0	0	0	0	0	0	0	;
	220	280.000	26.377	198.000	-99.000	1.0305	384.84	1	330.000	198.000	0	0	0	0	0	0	0	0	0	0	0	;
	222	237.000	26.258	235.200	-117.600	1.0240	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	225	191.000	-24.568	95.500	-76.400	1.0483	213.54	1	191.000	95.500	0	0	0	0	0	0	0	0	0	0	0	;
	227	104.000	-8.612	60.000	-48.000	1.0451	134.16	1	120.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	227	106.000	-8.612	60.000	-48.000	1.0451	134.16	1	120.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	228	104.000	-13.239	64.000	-51.200	1.0451	143.11	1	128.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	228	105.000	-13.239	64.000	-51.200	1.0451	143.11	1	128.000	0	0	0	0	0	0	0	0	0	0	0	0	;
	233	191.000	3.799	157.500	-126.000	1.0424	352.18	1	315.000	157.500	0	0	0	0	0	0	0	0	0	0	0	;
	234	295.000	-11.541	177.000	-88.500	1.0456	344.03	1	295.000	118.000	0	0	0	0	0	0	0	0	0	0	0	;
	235	295.000	-11.604	177.000	-88.500	1.0456	344.03	1	295.000	118.000	0	0	0	0	0	0	0	0	0	0	0	;
	236	295.000	-11.604	177.000	-88.500	1.0456	344.03	1	295.000	118.000	0	0	0	0	0	0	0	0	0	0	0	;
	237	288.000	-7.143	172.800	-86.400	1.0453	335.86	1	288.000	115.200	0	0	0	0	0	0	0	0	0	0	0	;
	238	288.000	-7.139	172.800	-86.400	1.0453	335.86	1	288.000	115.200	0	0	0	0	0	0	0	0	0	0	0	;
	239	237.556	-61.408	235.200	-117.600	1.0414	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	240	238.000	-26.143	235.200	-117.600	1.0414	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	241	273.000	-7.920	247.800	-123.900	1.0438	481.64	1	413.000	247.800	0	0	0	0	0	0	0	0	0	0	0	;
	242	273.000	-11.333	247.800	-123.900	1.0436	481.64	1	413.000	247.800	0	0	0	0	0	0	0	0	0	0	0	;
	250	22.704	1.607	18.718	-18.718	1.0407	50.40	1	46.795	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	251	2.152	2.396	42.339	-42.339	1.0261	114.00	1	105.846	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	252	3.409	-1.025	67.073	-67.073	1.0305	180.60	1	167.683	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	253	2.314	4.315	45.532	-45.532	1.0275	122.60	1	113.831	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	254	4.870	-2.108	95.819	-95.819	1.0327	258.00	1	239.547	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	255	91.358	8.324	75.318	-75.318	1.0398	202.80	1	188.295	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	262	4.502	2.832	88.577	-88.577	1.0261	238.50	1	221.442	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	263	2.510	-1.356	49.395	-49.395	1.0256	133.00	1	123.487	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	264	5.192	-6.653	102.170	-102.170	1.0290	275.10	1	255.424	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	265	2.065	8.517	40.630	-40.630	1.0256	109.40	1	101.575	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	266	2.642	-1.805	51.995	-51.995	1.0256	140.00	1	129.987	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	267	3.397	-5.178	66.850	-66.850	1.0305	180.00	1	167.126	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	268	2.952	30.865	58.086	-58.086	1.0431	156.40	1	145.214	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	273	31.000	1.084	19.500	-15.600	1.0312	43.60	1	39.000	1	0	0	0	0	0	0	0	0	0	0	0	;
	273	28.000	1.084	19.500	-15.600	1.0312	43.60	1	39.000	1	0	0	0	0	0	0	0	0	0	0	0	;
	273	32.000	1.084	19.500	-15.600	1.0312	43.60	1	39.000	1	0	0	0	0	0	0	0	0	0	0	0	;
];


%% gen tags 
% Generation Technology Type:
%  CWS (Connection with Spain),
%  FOG (Fossil Gas),
%  FHC (Fossil Hard Coal),
%  HWR (Hydro Water Reservoir),
%  HPS (Hydro Pumped Storage),
%  HRP (Hydro Run-of-river and poundage),
%  SH1 (Small Hydro - P ≤ 10 MW),
%  SH3 (Small Hydro - 10 MW < P ≤ 30 MW),
%  PVP (Photovoltaic power plant),
%  WON (Wind onshore),
%  WOF (Wind offshore),
%  MAR (Marine),
%  OTH (Other thermal, such as geothermal, biomass, biogas, Municipal solid waste and CHP renewable and non-renewable)
%	genType
mpc.gen_tags = {
	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'PVP';	'PVP';	'HWR';	'HWR';	'HRP';	'HRP';	'HRP';	'WON';	'SH3';	'HRP';	'HRP';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'OTH';	'OTH';	'PVP';	'OTH';	'SH1';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'PVP';	'HPS';	'HPS';	'OTH';	'WON';	'SH1';	'OTH';	'SH1';	'PVP';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'PVP';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'PVP';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'WON';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'OTH';	'WON';	'SH1';	'PVP';	'HWR';	'OTH';	'WON';	'SH1';	'OTH';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'OTH';	'WON';	'SH1';	'MAR';	'OTH';	'PVP';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'OTH';	'SH1';	'PVP';	'OTH';	'SH1';	'PVP';	'OTH';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'OTH';	'WON';	'PVP';	'OTH';	'PVP';	'OTH';	'PVP';	'HWR';	'HRP';	'HRP';	'HRP';	'HRP';	'HWR';	'HWR';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'SH1';	'OTH';	'WON';	'SH1';	'SH3';	'PVP';	'WON';	'PVP';	'OTH';	'PVP';	'HWR';	'OTH';	'WON';	'SH1';	'WON';	'SH1';	'OTH';	'OTH';	'WON';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'SH1';	'WON';	'OTH';	'WON';	'SH1';	'WON';	'SH1';	'SH1';	'PVP';	'WON';	'SH1';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'OTH';	'WON';	'PVP';	'WON';	'SH1';	'SH1';	'PVP';	'WON';	'SH1';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HPS';	'HPS';	'HWR';	'HWR';	'HWR';	'HPS';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'FHC';	'HWR';	'HWR';	'HWR';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'HPS';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'FOG';	'FOG';	'FOG';	'FOG';	'HRP';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HWR';	'HWR';	'FHC';	'FHC';	'FHC';	'FHC';	'FHC';	'FOG';	'FOG';	'FOG';	'FOG';	'FOG';	'FOG';	'OTH';	'WON';	'WON';	'WON';	'WON';	'OTH';	'WON';	'WON';	'WON';	'WON';	'WON';	'WON';	'WON';	'HRP';	'HRP';	'HRP';	'WOF';
};
%%
mpc.gencost = [
2	0	0	3	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	1	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	8	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	8	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	8	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	8	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	8	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	7	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	5	0	;
2	0	0	2	0	4	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	3	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	2	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	13	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	10	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;
2	0	0	2	0	6	0	;    
];
%% branch data
% If the 'step_size', 'actTap', 'minTap', 'maxTap' and 'normalTap' fields are equal to "-1", it means that the transformer does not have tap changing capability
% If the length is equal to "0", it means that the correspondent branch represents a transformer
%	fbus	tbus	r	x	b	rateA (summer)	rateB (spring)	rateC (winter)	tap ratio	shift angle		status	angmin	angmax	step_size	actTap	minTap	maxTap	normalTap	length (km)
mpc.branch = [
8	176	0.02007	0.06867	0.02205	96	104	104	0	0	1	-360	360	0	0	0	0	0	36.6	;
8	176	0.02014	0.06872	0.02229	96	104	104	0	0	1	-360	360	0	0	0	0	0	36.7	;
9	14	0.00146	0.00787	0.00265	255	260	260	0	0	1	-360	360	0	0	0	0	0	4.3	;
9	14	0.00146	0.00769	0.0026	255	260	260	0	0	1	-360	360	0	0	0	0	0	4.2	;
9	14	0.00137	0.00737	0.0025	124	162	203	0	0	1	-360	360	0	0	0	0	0	4.1	;
10	19	0.02098	0.11168	0.03801	218	248	260	0	0	1	-360	360	0	0	0	0	0	61.3	;
10	22	0.02445	0.08166	0.02747	164	186	206	0	0	1	-360	360	0	0	0	0	0	44.5	;
10	26	0.00777	0.04761	0.0164	260	260	260	0	0	1	-360	360	0	0	0	0	0	26	;
11	14	0.0203	0.07019	0.02214	171	186	206	0	0	1	-360	360	0	0	0	0	0	36.7	;
11	14	0.0201	0.06862	0.02204	191	204	222	0	0	1	-360	360	0	0	0	0	0	36.5	;
12	22	0.02823	0.10553	0.04049	189	204	222	0	0	1	-360	360	0	0	0	0	0	61.6	;
12	23	0.01953	0.08771	0.03214	195	204	222	0	0	1	-360	360	0	0	0	0	0	49.8	;
12	29	0.01515	0.04945	0.01745	195	204	222	0	0	1	-360	360	0	0	0	0	0	27.9	;
12	29	0.01515	0.04945	0.01745	195	204	222	0	0	1	-360	360	0	0	0	0	0	27.9	;
12	29	0.00551	0.05765	0.03609	260	260	260	0	0	1	-360	360	0	0	0	0	0	42.8	;
12	34	0.02334	0.12013	0.04435	255	260	260	0	0	1	-360	360	0	0	0	0	0	68.7	;
13	14	0.00788	0.04049	0.01506	255	260	260	0	0	1	-360	360	0	0	0	0	0	23.1	;
13	14	0.00788	0.04049	0.01506	255	260	260	0	0	1	-360	360	0	0	0	0	0	23.1	;
13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
13	180	0.00411	0.0211	0.00788	255	260	260	0	0	1	-360	360	0	0	0	0	0	12	;
13	246	0.00422	0.02163	0.00811	260	260	260	0	0	1	-360	360	0	0	0	0	0	12.2	;
14	180	0.00411	0.0211	0.00788	255	260	260	0	0	1	-360	360	0	0	0	0	0	12	;
14	185	0.01114	0.03788	0.01266	191	204	222	0	0	1	-360	360	0	0	0	0	0	20.5	;
14	186	0.02662	0.09054	0.02905	185	204	222	0	0	1	-360	360	0	0	0	0	0	48.4	;
14	246	0.00408	0.02092	0.00779	255	260	260	0	0	1	-360	360	0	0	0	0	0	12	;
15	22	0.02154	0.10932	0.04126	224	248	260	0	0	1	-360	360	0	0	0	0	0	63.4	;
15	22	0.02154	0.10932	0.04126	224	248	260	0	0	1	-360	360	0	0	0	0	0	63.4	;
15	26	0.00974	0.05968	0.02055	260	260	260	0	0	1	-360	360	0	0	0	0	0	32.6	;
15	27	0.02701	0.09576	0.03037	191	204	222	0	0	1	-360	360	0	0	0	0	0	50.5	;
15	28	0.03335	0.10915	0.03827	195	204	222	0	0	1	-360	360	0	0	0	0	0	60.7	;
15	29	0.05251	0.17172	0.06032	195	204	222	0	0	1	-360	360	0	0	0	0	0	95.6	;
15	183	0.00164	0.01656	0.01111	340	340	340	0	0	1	-360	360	0	0	0	0	0	12.8	;
15	250	0.00184	0.00954	0.00342	130	130	130	0	0	1	-360	360	0	0	0	0	0	5.4	;
15	250	0.00187	0.00974	0.00349	130	130	130	0	0	1	-360	360	0	0	0	0	0	5.5	;
15	255	0.00282	0.01157	0.02727	260	273	296	0	0	1	-360	360	0	0	0	0	0	5.9	;
16	178	0.00839	0.03586	0.01167	104	123	130	0	0	1	-360	360	0	0	0	0	0	19	;
17	21	0.01658	0.06789	0.02323	195	204	222	0	0	1	-360	360	0	0	0	0	0	37.9	;
17	21	0.009	0.0572	0.0248	260	273	296	0	0	1	-360	360	0	0	0	0	0	35	;
17	25	0.01638	0.06453	0.02191	104	123	153	0	0	1	-360	360	0	0	0	0	0	35.2	;
17	184	0.01106	0.03018	0.01032	91	108	134	0	0	1	-360	360	0	0	0	0	0	16.6	;
18	25	0.01295	0.04125	0.01502	104	123	153	0	0	1	-360	360	0	0	0	0	0	23.6	;
18	25	0.01293	0.04111	0.01508	104	123	153	0	0	1	-360	360	0	0	0	0	0	23.6	;
18	32	0.02192	0.07804	0.02533	195	204	222	0	0	1	-360	360	0	0	0	0	0	41.7	;
19	186	0.02662	0.09054	0.02905	185	204	222	0	0	1	-360	360	0	0	0	0	0	48.4	;
21	30	0.01441	0.06067	0.0208	195	204	222	0	0	1	-360	360	0	0	0	0	0	33.3	;
21	251	0.0061	0.0418	0.0195	260	273	296	0	0	1	-360	360	0	0	0	0	0	26.5	;
22	34	0.01325	0.06238	0.06238	337	372	411	0	0	1	-360	360	0	0	0	0	0	57.9	;
22	245	0.01212	0.04116	0.01324	81	123	130	0	0	1	-360	360	0	0	0	0	0	22	;
23	34	0.01185	0.06135	0.02247	255	260	260	0	0	1	-360	360	0	0	0	0	0	35.1	;
23	34	0.01185	0.06135	0.02247	255	260	260	0	0	1	-360	360	0	0	0	0	0	35.1	;
23	34	0.0158	0.07475	0.0273	255	260	260	0	0	1	-360	360	0	0	0	0	0	42.7	;
24	31	0.0031	0.03271	0.0754	520	520	520	0	0	1	-360	360	0	0	0	0	0	46.5	;
24	35	0.01164	0.1266	0.06946	253	273	296	0	0	1	-360	360	0	0	0	0	0	88.8	;
24	181	0.00436	0.01464	0.00484	189	195	195	0	0	1	-360	360	0	0	0	0	0	7.8	;
24	248	0.00715	0.03705	0.0135	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
24	248	0.00715	0.03705	0.0135	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
24	252	0.0124	0.06509	0.02314	253	260	260	0	0	1	-360	360	0	0	0	0	0	36.3	;
25	32	0.01065	0.03476	0.01219	195	204	222	0	0	1	-360	360	0	0	0	0	0	19.3	;
25	32	0.01069	0.03488	0.01223	195	204	222	0	0	1	-360	360	0	0	0	0	0	19.3	;
25	32	0.00504	0.0269	0.01516	233	248	260	0	0	1	-360	360	0	0	0	0	0	18	;
27	185	0.01114	0.03788	0.01266	191	204	222	0	0	1	-360	360	0	0	0	0	0	20.5	;
28	29	0.01921	0.06275	0.0221	195	204	222	0	0	1	-360	360	0	0	0	0	0	35.2	;
30	32	0.00729	0.02383	0.00834	195	204	222	0	0	1	-360	360	0	0	0	0	0	13.2	;
30	32	0.00729	0.02383	0.00834	195	204	222	0	0	1	-360	360	0	0	0	0	0	13.2	;
30	32	0.00732	0.02829	0.00946	195	204	222	0	0	1	-360	360	0	0	0	0	0	15.4	;
30	33	0.0026	0.02724	0.0164	520	520	520	0	0	1	-360	360	0	0	0	0	0	19.8	;
30	174	0.00358	0.02407	0.009	260	260	260	0	0	1	-360	360	0	0	0	0	0	13.8	;
30	179	0.00403	0.0137	0.0044	104	123	153	0	0	1	-360	360	0	0	0	0	0	7.3	;
30	184	0.01106	0.03018	0.01032	91	108	134	0	0	1	-360	360	0	0	0	0	0	16.6	;
31	248	0.00715	0.03705	0.0135	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
31	248	0.00715	0.03705	0.0135	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
31	253	0.01091	0.05722	0.02036	253	260	260	0	0	1	-360	360	0	0	0	0	0	31.9	;
32	33	0.00695	0.04818	0.02461	504	520	520	0	0	1	-360	360	0	0	0	0	0	32.2	;
32	254	0.01869	0.10188	0.0332	260	273	296	0	0	1	-360	360	0	0	0	0	0	53.5	;
32	254	0.01869	0.10188	0.0332	260	273	296	0	0	1	-360	360	0	0	0	0	0	53.5	;
33	173	0.00082	0.00526	0.002	306	321	348	0	0	1	-360	360	0	0	0	0	0	3	;
33	177	0.0083	0.0288	0.00938	104	104	104	0	0	1	-360	360	0	0	0	0	0	15.3	;
33	182	0.00023	0.00161	0.00056	306	321	348	0	0	1	-360	360	0	0	0	0	0	0.9	;
33	184	0.00504	0.03382	0.01267	274	291	322	0	0	1	-360	360	0	0	0	0	0	19.3	;
36	64	0.00418	0.02292	0.1377	666	728	804	0	0	1	-360	360	0	0	0	0	0	52.3	;
36	71	0.00396	0.02133	0.13035	666	728	804	0	0	1	-360	360	0	0	0	0	0	48.9	;
36	187	0.00011	0.0006	0.00094	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.7	;
36	188	0.00018	0.00061	0.00092	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.7	;
36	189	0.00018	0.00061	0.00092	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.8	;
37	59	0.00168	0.00382	0.35975	493	493	493	0	0	1	-360	360	0	0	0	0	0	10.4	;
37	213	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
37	214	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
37	215	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
37	216	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
38	208	0.00048	0.00109	0.10268	493	493	493	0	0	1	-360	360	0	0	0	0	0	3.2	;
38	209	0.00048	0.00108	0.10056	493	493	493	0	0	1	-360	360	0	0	0	0	0	3.2	;
39	45	0.01696	0.09185	0.14133	381	381	381	0	0	1	-360	360	0	0	0	0	0	106.8	;
39	69	0.00691	0.03721	0.05799	342	364	381	0	0	1	-360	360	0	0	0	0	0	43	;
39	69	0.00687	0.03725	0.05671	381	381	381	0	0	1	-360	360	0	0	0	0	0	43	;
39	71	0.00183	0.01006	0.05957	684	727	762	0	0	1	-360	360	0	0	0	0	0	22.2	;
39	78	0.00658	0.03647	0.05332	382	400	435	0	0	1	-360	360	0	0	0	0	0	41.1	;
39	195	0.00484	0.02634	0.04046	199	237	297	0	0	1	-360	360	0	0	0	0	0	30.4	;
39	199	0.00873	0.04861	0.0707	381	381	381	0	0	1	-360	360	0	0	0	0	0	54.7	;
39	258	0.00326	0.0181	0.02629	382	400	435	0	0	1	-360	360	0	0	0	0	0	20.3	;
39	258	0.0024	0.01307	0.02007	199	237	297	0	0	1	-360	360	0	0	0	0	0	15.1	;
40	51	0.00874	0.04843	0.07272	374	400	435	0	0	1	-360	360	0	0	0	0	0	54.7	;
40	65	0.00985	0.05518	0.07982	333	364	381	0	0	1	-360	360	0	0	0	0	0	61.9	;
40	65	0.00944	0.05439	0.07975	333	364	381	0	0	1	-360	360	0	0	0	0	0	61.8	;
40	196	0.00017	0.00091	0.00135	182	237	297	0	0	1	-360	360	0	0	0	0	0	1	;
40	198	0.00214	0.01565	0.02877	439	471	511	0	0	1	-360	360	0	0	0	0	0	19.6	;
40	5	0.0063	0.03584	0.05497	374	400	435	0	0	1	-360	360	0	0	0	0	0	41.1	;
40	5	0.00636	0.03628	0.05564	374	400	435	0	0	1	-360	360	0	0	0	0	0	41.4	;
40	6	0.00481	0.0267	0.03939	360	390	430	0	0	1	-360	360	0	0	0	0	0	30.2	;
41	53	0.00145	0.00845	0.01465	381	381	381	0	0	1	-360	360	0	0	0	0	0	10.4	;
41	53	0.00078	0.00546	0.00902	381	381	381	0	0	1	-360	360	0	0	0	0	0	6.5	;
41	57	0.00318	0.0166	0.02798	381	381	381	0	0	1	-360	360	0	0	0	0	0	20.2	;
41	68	0.00084	0.00572	0.00995	401	426	472	0	0	1	-360	360	0	0	0	0	0	7	;
41	68	0.0017	0.00386	0.36133	493	493	493	0	0	1	-360	360	0	0	0	0	0	10.7	;
41	210	0.00056	0.00586	0.01715	762	762	762	0	0	1	-360	360	0	0	0	0	0	9.4	;
41	211	0.00221	0.02313	0.06702	762	762	762	0	0	1	-360	360	0	0	0	0	0	37	;
42	78	0.00448	0.02493	0.03617	382	400	435	0	0	1	-360	360	0	0	0	0	0	28	;
42	78	0.00448	0.02494	0.03619	382	400	435	0	0	1	-360	360	0	0	0	0	0	28	;
42	257	0.00276	0.01543	0.0223	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
42	257	0.00274	0.01524	0.02237	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
43	58	0.0021	0.00476	0.44633	493	493	493	0	0	1	-360	360	0	0	0	0	0	12.6	;
43	76	0.00113	0.00321	0.34652	446	446	446	0	0	1	-360	360	0	0	0	0	0	11.1	;
43	76	0.00113	0.0032	0.34511	446	446	446	0	0	1	-360	360	0	0	0	0	0	11.1	;
43	204	0.00146	0.00771	0.01235	381	381	381	0	0	1	-360	360	0	0	0	0	0	9.2	;
43	205	0.00063	0.00332	0.00533	381	381	381	0	0	1	-360	360	0	0	0	0	0	3.9	;
43	219	0.00083	0.00445	0.00676	342	364	381	0	0	1	-360	360	0	0	0	0	0	5.4	;
44	48	0.00396	0.02139	0.03311	342	364	381	0	0	1	-360	360	0	0	0	0	0	24.9	;
44	66	0.00779	0.04029	0.06834	381	381	381	0	0	1	-360	360	0	0	0	0	0	50.9	;
44	66	0.00311	0.0308	0.09461	897	941	1021	0	0	1	-360	360	0	0	0	0	0	50.7	;
44	193	0.00504	0.02686	0.04234	381	381	381	0	0	1	-360	360	0	0	0	0	0	31.7	;
45	46	0.0065	0.0351	0.0527	382	400	435	0	0	1	-360	360	0	0	0	0	0	40.2	;
45	46	0.00608	0.03139	0.0542	382	400	435	0	0	1	-360	360	0	0	0	0	0	38.8	;
45	46	0.00614	0.03155	0.05417	382	400	435	0	0	1	-360	360	0	0	0	0	0	38.8	;
45	74	0.00586	0.03263	0.04775	381	381	381	0	0	1	-360	360	0	0	0	0	0	36.7	;
45	199	0.00873	0.04861	0.0707	381	381	381	0	0	1	-360	360	0	0	0	0	0	54.7	;
46	50	0.00409	0.02221	0.03328	381	400	435	0	0	1	-360	360	0	0	0	0	0	25.4	;
46	64	0.00275	0.0151	0.09065	666	728	804	0	0	1	-360	360	0	0	0	0	0	34.8	;
46	214	0.00477	0.02559	0.04001	381	381	381	0	0	1	-360	360	0	0	0	0	0	30	;
46	216	0.00465	0.02524	0.03797	382	400	435	0	0	1	-360	360	0	0	0	0	0	28.9	;
46	222	0.00006	0.00021	0.02068	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.8	;
46	260	0.00913	0.04888	0.07531	342	364	381	0	0	1	-360	360	0	0	0	0	0	56.8	;
47	57	0.01028	0.05388	0.08954	381	381	381	0	0	1	-360	360	0	0	0	0	0	65	;
47	61	0.00034	0.00182	0.00285	199	237	297	0	0	1	-360	360	0	0	0	0	0	2.1	;
47	66	0.00525	0.02886	0.0443	381	381	381	0	0	1	-360	360	0	0	0	0	0	33.4	;
47	67	0.00789	0.04153	0.06856	381	381	381	0	0	1	-360	360	0	0	0	0	0	50	;
47	75	0.00724	0.03931	0.05957	382	400	435	0	0	1	-360	360	0	0	0	0	0	45	;
47	211	0.00221	0.02313	0.06702	762	762	762	0	0	1	-360	360	0	0	0	0	0	37	;
47	224	0.00039	0.00426	0.0107	750	762	762	0	0	1	-360	360	0	0	0	0	0	6.4	;
48	66	0.01101	0.05739	0.09535	381	381	381	0	0	1	-360	360	0	0	0	0	0	69.5	;
48	69	0.00352	0.01887	0.02971	342	364	381	0	0	1	-360	360	0	0	0	0	0	22.6	;
48	69	0.0035	0.01889	0.029	381	381	381	0	0	1	-360	360	0	0	0	0	0	22	;
49	57	0.00169	0.00872	0.0596	381	381	381	0	0	1	-360	360	0	0	0	0	0	21.4	;
49	193	0.00037	0.0049	0.01932	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	9.2	;
49	221	0.00055	0.00728	0.02882	762	762	762	0	0	1	-360	360	0	0	0	0	0	13.7	;
50	55	0.00311	0.01663	0.02615	381	381	381	0	0	1	-360	360	0	0	0	0	0	19.5	;
50	55	0.00252	0.01377	0.02062	381	381	381	0	0	1	-360	360	0	0	0	0	0	15.8	;
50	56	0.00162	0.01419	0.0609	762	762	762	0	0	1	-360	360	0	0	0	0	0	27	;
50	204	0.00146	0.00771	0.01235	381	381	381	0	0	1	-360	360	0	0	0	0	0	9.2	;
50	213	0.0021	0.01087	0.01848	381	381	381	0	0	1	-360	360	0	0	0	0	0	13.3	;
50	215	0.00316	0.01718	0.02582	382	400	435	0	0	1	-360	360	0	0	0	0	0	19.7	;
50	217	0.00182	0.00952	0.01558	382	400	435	0	0	1	-360	360	0	0	0	0	0	11.3	;
51	66	0.00711	0.03753	0.06399	382	400	435	0	0	1	-360	360	0	0	0	0	0	45.9	;
51	66	0.00712	0.03759	0.06408	382	400	435	0	0	1	-360	360	0	0	0	0	0	46	;
51	194	0.00465	0.02422	0.04046	382	400	435	0	0	1	-360	360	0	0	0	0	0	29.4	;
51	194	0.00466	0.02427	0.04055	382	400	435	0	0	1	-360	360	0	0	0	0	0	29.5	;
51	197	0.00016	0.00142	0.00404	825	864	938	0	0	1	-360	360	0	0	0	0	0	2.2	;
52	199	0.00057	0.00311	0.00469	191	191	191	0	0	1	-360	360	0	0	0	0	0	3.6	;
53	68	0.00078	0.00545	0.009	401	426	472	0	0	1	-360	360	0	0	0	0	0	6.6	;
53	190	0.00222	0.01196	0.02035	381	381	381	0	0	1	-360	360	0	0	0	0	0	14.7	;
54	63	0.00412	0.02158	0.0352	374	381	381	0	0	1	-360	360	0	0	0	0	0	25.7	;
54	77	0.00631	0.03514	0.05182	374	400	435	0	0	1	-360	360	0	0	0	0	0	39.5	;
54	77	0.00636	0.03898	0.06249	374	400	435	0	0	1	-360	360	0	0	0	0	0	46.1	;
54	191	0.00237	0.01312	0.01925	182	229	229	0	0	1	-360	360	0	0	0	0	0	14.9	;
54	191	0.00189	0.01296	0.02104	229	229	229	0	0	1	-360	360	0	0	0	0	0	15.5	;
54	192	0.00309	0.01722	0.02516	374	400	435	0	0	1	-360	360	0	0	0	0	0	19.4	;
54	200	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
54	201	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
54	202	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
54	203	0.00005	0.00034	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.2	;
55	58	0.00049	0.00177	0.22418	364	364	364	0	0	1	-360	360	0	0	0	0	0	7.8	;
55	204	0.00041	0.00224	0.0034	381	381	381	0	0	1	-360	360	0	0	0	0	0	2.6	;
55	205	0.00063	0.00332	0.00533	381	381	381	0	0	1	-360	360	0	0	0	0	0	3.9	;
56	74	0.00719	0.04008	0.05857	382	400	435	0	0	1	-360	360	0	0	0	0	0	46	;
56	205	0.00144	0.00779	0.0117	382	400	435	0	0	1	-360	360	0	0	0	0	0	8.9	;
57	60	0.00351	0.01764	0.02842	381	381	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
57	67	0.00249	0.01299	0.02177	381	381	381	0	0	1	-360	360	0	0	0	0	0	15.7	;
57	190	0.00222	0.01196	0.02035	381	381	381	0	0	1	-360	360	0	0	0	0	0	14.7	;
57	210	0.00056	0.00586	0.01715	762	762	762	0	0	1	-360	360	0	0	0	0	0	9.4	;
57	220	0.00042	0.00563	0.02152	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	10.4	;
57	221	0.00055	0.00728	0.02882	762	762	762	0	0	1	-360	360	0	0	0	0	0	13.7	;
58	219	0.00038	0.00138	0.17477	364	364	364	0	0	1	-360	360	0	0	0	0	0	6.2	;
59	217	0.00204	0.00462	0.43235	493	493	493	0	0	1	-360	360	0	0	0	0	0	12.5	;
60	66	0.00204	0.01097	0.01708	381	381	381	0	0	1	-360	360	0	0	0	0	0	12.8	;
60	206	0.00004	0.0002	0.00031	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.2	;
60	207	0.00004	0.00024	0.00036	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.3	;
62	212	0.00201	0.01066	0.01664	374	381	381	0	0	1	-360	360	0	0	0	0	0	12.5	;
62	259	0.00494	0.02909	0.05136	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
62	259	0.00494	0.0291	0.05138	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
62	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
62	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
63	194	0.01182	0.06597	0.09589	374	381	381	0	0	1	-360	360	0	0	0	0	0	74.1	;
65	257	0.00276	0.01543	0.0223	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
65	257	0.00274	0.01524	0.02237	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
65	259	0.00494	0.02909	0.05136	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
65	259	0.00494	0.0291	0.05138	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
66	218	0.00004	0.00024	0.00036	381	381	381	0	0	1	-360	360	0	0	0	0	0	0.3	;
69	70	0.00304	0.02737	0.07433	762	762	762	0	0	1	-360	360	0	0	0	0	0	42.1	;
70	197	0.00304	0.02737	0.07433	762	762	762	0	0	1	-360	360	0	0	0	0	0	42.1	;
71	78	0.01059	0.05809	0.08706	382	400	435	0	0	1	-360	360	0	0	0	0	0	66.3	;
71	78	0.01059	0.05809	0.08706	382	400	435	0	0	1	-360	360	0	0	0	0	0	66.3	;
72	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
72	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
73	77	0.00728	0.03932	0.0605	374	400	435	0	0	1	-360	360	0	0	0	0	0	45.6	;
73	79	0.00323	0.03461	0.09262	762	762	762	0	0	1	-360	360	0	0	0	0	0	52.6	;
75	79	0.00198	0.02173	0.06151	762	762	762	0	0	1	-360	360	0	0	0	0	0	34.2	;
75	267	0.00007	0.00037	0.0006	382	400	435	0	0	1	-360	360	0	0	0	0	0	0.4	;
77	192	0.00417	0.02316	0.03385	374	400	435	0	0	1	-360	360	0	0	0	0	0	26.1	;
77	192	0.00415	0.02295	0.03391	374	400	435	0	0	1	-360	360	0	0	0	0	0	26.2	;
78	223	0.0021	0.01129	0.01767	342	364	402	0	0	1	-360	360	0	0	0	0	0	13.2	;
78	258	0.00326	0.0181	0.02629	382	400	435	0	0	1	-360	360	0	0	0	0	0	20.3	;
80	87	0.0011	0.01238	0.32679	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	59.4	;
80	105	0.00121	0.01319	0.34995	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	64.1	;
81	93	0.00033	0.00354	0.11277	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	18.9	;
81	94	0.00067	0.00698	0.22053	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	37	;
82	85	0.00129	0.01423	0.39181	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	69.3	;
82	89	0.00033	0.00337	0.1105	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	18.3	;
82	100	0.00073	0.00767	0.23726	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	40.2	;
83	95	0.00097	0.0107	0.29713	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	52.5	;
83	99	0.00145	0.01359	0.36483	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	65.9	;
83	100	0.00148	0.01682	0.44536	1363	1386	1386	0	0	1	-360	360	0	0	0	0	0	80.9	;
83	101	0.0018	0.02068	0.54758	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	101.5	;
84	86	0.00052	0.00545	0.17093	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	28.9	;
84	100	0.00154	0.01688	0.47566	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	83.9	;
85	95	0.00156	0.01787	0.47431	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	86.3	;
85	99	0.00155	0.01683	0.44571	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	81.2	;
86	87	0.00177	0.01995	0.52618	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	96	;
86	97	0.00029	0.00326	0.08819	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	15.9	;
86	226	0.00087	0.01001	0.27166	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	48.1	;
87	102	0.00188	0.0198	0.56096	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	97.8	;
87	226	0.00087	0.01001	0.27166	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	48.1	;
87	234	0.00022	0.00224	0.07495	340	340	340	0	0	1	-360	360	0	0	0	0	0	12.2	;
87	235	0.00022	0.0022	0.07304	340	340	340	0	0	1	-360	360	0	0	0	0	0	12	;
87	236	0.00022	0.0022	0.07304	340	340	340	0	0	1	-360	360	0	0	0	0	0	12	;
88	93	0.00054	0.00612	0.16169	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	29.4	;
88	93	0.0006	0.00719	0.18512	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	34.1	;
88	96	0.0011	0.01246	0.3275	1631	1711	1856	0	0	1	-360	360	0	0	0	0	0	59.6	;
88	104	0.00039	0.00442	0.11663	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	21.2	;
89	97	0.00098	0.01097	0.30363	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	53.6	;
89	100	0.00045	0.00479	0.14279	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	24.6	;
89	226	0.00172	0.01783	0.57194	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	94.6	;
90	93	0.0014	0.0145	0.44012	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	74.8	;
90	103	0.0013	0.01145	0.38503	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	61.9	;
90	106	0.00161	0.01765	0.4969	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	87.6	;
90	231	0.00072	0.00824	0.22027	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	39.8	;
90	268	0.00029	0.00313	0.08865	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	15.4	;
91	104	0.00058	0.00534	0.23072	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33	;
91	104	0.00055	0.00578	0.21834	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33.5	;
91	229	0.00006	0.00064	0.01773	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	3.2	;
91	229	0.00003	0.00034	0.00976	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	3.1	;
91	230	0.00012	0.00131	0.03755	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	6.6	;
92	93	0.00042	0.00475	0.12571	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	23.3	;
92	95	0.00203	0.023	0.6199	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	111.8	;
93	94	0.00083	0.00877	0.26932	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	46.4	;
93	101	0.00154	0.01769	0.46841	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	85.3	;
95	101	0.00118	0.01226	0.38323	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	63.7	;
95	241	0.00023	0.00238	0.07551	528	528	528	0	0	1	-360	360	0	0	0	0	0	12.7	;
95	242	0.00018	0.00203	0.05599	528	528	528	0	0	1	-360	360	0	0	0	0	0	9.9	;
96	104	0.00073	0.00817	0.21485	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	39.1	;
96	232	0	0.00009	0.00247	350	350	350	0	0	1	-360	360	0	0	0	0	0	0.4	;
96	233	0	0.00008	0.00236	350	350	350	0	0	1	-360	360	0	0	0	0	0	0.4	;
96	1	0.0009	0.00952	0.28796	1390	1400	1660	0	0	1	-360	360	0	0	0	0	0	1.1	;
96	1	0.0009	0.00952	0.28796	1390	1400	1660	0	0	1	-360	360	0	0	0	0	0	1.1	;
98	99	0.00075	0.00843	0.22418	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	40.9	;
98	3	0.0005	0.0056	0.1499	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	25.7	;
99	237	0	0.00004	0.00108	340	340	340	0	0	1	-360	360	0	0	0	0	0	0.2	;
99	238	0	0.00004	0.00101	340	340	340	0	0	1	-360	360	0	0	0	0	0	0.2	;
99	243	0	0.00003	0.00085	505	505	505	0	0	1	-360	360	0	0	0	0	0	0.2	;
99	244	0	0.00004	0.00112	505	505	505	0	0	1	-360	360	0	0	0	0	0	0.2	;
100	239	0.00001	0.00006	0.00189	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.3	;
100	240	0	0.00005	0.00147	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.2	;
101	103	0.00135	0.01243	0.3441	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	60.6	;
102	107	0.00148	0.01558	0.48416	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	81.3	;
105	227	0.00002	0.00025	0.00729	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	1.2	;
105	228	0.00002	0.00016	0.0049	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	0.8	;
105	4	0.00165	0.01585	0.47306	1280	1386	1386	0	0	1	-360	360	0	0	0	0	0	39.9	;
106	225	0.00054	0.00576	0.17268	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	29.4	;
106	2	0.00014	0.00127	0.0348	1469	1571	1706	0	0	1	-360	360	0	0	0	0	0	4.7	;
107	7	0.00128	0.01156	0.34479	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33.9	;
115	269	0.04872	0.13047	0.00658	68.4	95.7	95.7	0	0	1	-360	360	0	0	0	0	0	27.1	;
116	279	0.0014	0.00618	0.00007	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.7	;
130	280	0.00764	0.02567	0.00141	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	5.6	;
130	280	0.00675	0.02267	0.00124	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	4.9	;
132	283	0.00006	0.00038	0	98.2	105.2	105.2	0	0	1	-360	360	0	0	0	0	0	0.04	;
133	287	0.00932	0.03132	0.00172	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	6.8	;
133	288	0.00906	0.03044	0.00167	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	6.6	;
145	286	0.00039	0.0013	0.00007	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	0.3	;
148	172	0.02098	0.0705	0.00097	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	7.6	;
148	294	0.04434	0.11874	0.0015	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	12.4	;
165	272	0.03544	0.11907	0.00163	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	12.9	;
165	298	0.10947	0.36776	0.00504	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	39.8	;
165	300	0.09382	0.31521	0.00432	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	34.1	;
167	297	0.007	0.01875	0.00024	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	2	;
172	304	0.0325	0.10917	0.0015	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	11.8	;
173	174	0.00209	0.01408	0.00522	274	291	322	0	0	1	-360	360	0	0	0	0	0	8	;
175	176	0.00576	0.01966	0.00632	96	104	104	0	0	1	-360	360	0	0	0	0	0	10.5	;
180	249	0.00173	0.00907	0.0031	136	162	203	0	0	1	-360	360	0	0	0	0	0	4.5	;
186	247	0.00382	0.01284	0.00428	171	186	206	0	0	1	-360	360	0	0	0	0	0	6.9	;
190	256	0.00032	0.00165	0.0026	382	400	435	0	0	1	-360	360	0	0	0	0	0	1.9	;
193	220	0.00037	0.0049	0.01932	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	9.2	;
195	258	0.0024	0.01307	0.02007	199	237	297	0	0	1	-360	360	0	0	0	0	0	15.1	;
208	210	0.00017	0.00165	0.00492	897	941	1021	0	0	1	-360	360	0	0	0	0	0	2.6	;
209	211	0.00016	0.00164	0.00484	897	941	1021	0	0	1	-360	360	0	0	0	0	0	2.6	;
212	263	0.00201	0.01066	0.01664	374	381	381	0	0	1	-360	360	0	0	0	0	0	12.5	;
212	266	0.00001	0.00006	0.0001	374	400	435	0	0	1	-360	360	0	0	0	0	0	0.3	;
220	221	0.00003	0.00043	0.00171	1204	1279	1416	0	0	1	-360	360	0	0	0	0	0	0.8	;
223	262	0.0021	0.01129	0.01767	342	364	402	0	0	1	-360	360	0	0	0	0	0	13.2	;
223	265	0.00001	0.00007	0.00011	382	400	435	0	0	1	-360	360	0	0	0	0	0	0.1	;
224	264	0.00058	0.00305	0.00481	382	400	435	0	0	1	-360	360	0	0	0	0	0	3.6	;
269	270	0.00018	0.00048	0.00002	68.4	95.7	95.7	0	0	1	-360	360	0	0	0	0	0	0.1	;
270	271	0.03024	0.10158	0.00139	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	11	;
271	272	0.06361	0.21371	0.00293	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	23.1	;
273	274	0.00201	0.00675	0.00009	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	0.7	;
273	282	0.00182	0.00803	0.00009	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.9	;
274	275	0.00281	0.00944	0.00013	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	1	;
275	276	0.026	0.08734	0.00479	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	18.9	;
276	277	0.00138	0.00609	0.00007	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.7	;
277	278	0.00441	0.0148	0.0002	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	1.6	;
278	279	0.00903	0.03035	0.00166	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	6.6	;
280	281	0.00538	0.01809	0.00099	126	142.6	142.6	0	0	1	-360	360	0	0	0	0	0	3.9	;
281	282	0.00356	0.01569	0.00017	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	1.7	;
283	284	0.01858	0.08318	0.00442	89.5	127.8	127.8	0	0	1	-360	360	0	0	0	0	0	18.1	;
284	285	0.0004	0.00134	0.00007	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	0.3	;
285	286	0.0064	0.02868	0.00152	89.5	127.8	127.8	0	0	1	-360	360	0	0	0	0	0	6.2	;
287	288	0.00002	0.00006	0.00035	128.1	158.8	158.8	0	0	1	-360	360	0	0	0	0	0	0.1	;
287	289	0.01253	0.03355	0.00042	53.2	60.1	60.1	0	0	1	-360	360	0	0	0	0	0	3.5	;
289	290	0.01002	0.0305	0.00136	60.6	68.5	68.5	0	0	1	-360	360	0	0	0	0	0	3.2	;
290	291	0.00151	0.00277	0.00256	62.2	76.9	76.9	0	0	1	-360	360	0	0	0	0	0	1	;
291	292	0.00023	0.00042	0.00038	62.2	76.9	76.9	0	0	1	-360	360	0	0	0	0	0	0.2	;
292	293	0.01996	0.0564	0.04552	80	80	80	0	0	1	-360	360	0	0	0	0	0	18	;
294	295	0.05723	0.15326	0.00193	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	15.9	;
295	296	0.01177	0.03051	0.00039	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	3.3	;
296	297	0.00413	0.01106	0.00014	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	1.2	;
298	299	0.00022	0.00074	0.00001	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	0.1	;
299	300	0.00065	0.00224	0.00307	75.3	93.4	93.4	0	0	1	-360	360	0	0	0	0	0	0.9	;
299	301	0.04932	0.1657	0.00227	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	17.9	;
301	302	0.04635	0.15571	0.00213	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	16.8	;
302	303	0.05326	0.17893	0.00245	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	19.3	;
303	304	0.00006	0.00019	0	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	0.02	;
8	36	0.00068	0.00636	0	250	250	250	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
8	109	0.00164	0.09698	0	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
9	112	0.00217	0.0934	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
9	112	0.00225	0.09479	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
9	112	0.00233	0.09763	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
9	112	0.00318	0.10011	0	120	120	120	1	0	1	-360	360	0.0042	13	1	25	13	0	;
10	80	0.00089	0.04787	0	250	250	250	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
10	80	0.00089	0.04771	0	250	250	250	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
10	113	0.00868	0.22754	0	50	50	50	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
10	113	0.00733	0.16386	0	63	63	63	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
10	113	0.00232	0.09633	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
11	117	0.00214	0.10048	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
11	117	0.00238	0.09587	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
12	121	0.0019	0.07474	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
12	121	0.0022	0.09913	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
12	121	0.00616	0.16343	0	63	63	63	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
12	121	0.00222	0.10167	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
13	84	0.00042	0.02753	0	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
13	123	0.00311	0.09582	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
13	123	0.00286	0.09329	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
13	123	0.00225	0.09711	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
13	123	0.00236	0.0972	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
14	86	0.00043	0.02838	0	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
14	86	0.00043	0.02841	0	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
15	87	0.00054	0.03452	0	360	360	360	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
15	87	0.00056	0.03403	0	360	360	360	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
15	126	0.00373	0.03262	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
15	126	0.00311	0.09643	0	120	120	120	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
15	126	0.00314	0.09606	0	120	120	120	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
16	47	0.0021	0.08795	0	80	80	80	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
17	88	0.0006	0.04458	0	360	360	360	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
17	88	0.0006	0.04458	0	360	360	360	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
17	128	0.00306	0.0945	0	120	120	120	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
17	128	0.00288	0.09556	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
18	133	0.00176	0.09245	0	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
18	133	0.00307	0.09449	0	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
18	133	0.0031	0.0945	0	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
19	140	0.00667	0.15983	0	63	63	63	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
19	140	0.00846	0.19132	0	63	63	63	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
19	140	0.00778	0.17194	0	63	63	63	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
20	141	0.00175	0.09486	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
20	141	0.00174	0.09564	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
21	142	0.00174	0.10334	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
21	142	0.00175	0.09398	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
22	146	0.00183	0.09857	0	126	126	126	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
23	149	0.00219	0.09343	0	126	126	126	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
23	149	0.00217	0.09495	0	126	126	126	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
23	149	0.00283	0.09606	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
24	98	0.00042	0.042	0	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
24	98	0.00042	0.04111	0	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
24	150	0.00783	0.13894	0	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
24	150	0.00835	0.18356	0	63	63	63	1	0	1	-360	360	0.0042	13	1	25	13	0	;
25	151	0.00225	0.10061	0	126	126	126	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
25	151	0.00239	0.09656	0	126	126	126	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
25	151	0.00174	0.09398	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
29	102	0.00043	0.03488	0	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
29	159	0.00172	0.09187	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
29	159	0.00185	0.0962	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
31	72	0.0005	0.0404	0	250	250	250	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
31	72	0.00068	0.04048	0	250	250	250	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
31	162	0.00502	0.16181	0	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
31	162	0.00255	0.09687	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
32	104	0.00042	0.04111	0	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
32	104	0.00042	0.04111	0	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
32	108	0	0.11643	0	140	140	140	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
33	163	0.00175	0.09562	0	170	170	170	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
33	163	0.00169	0.09567	0	170	170	170	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
34	107	0.00044	0.03478	0	450	450	450	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
34	107	0.00076	0.03467	0	450	450	450	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
34	169	0.00251	0.09728	0	126	126	126	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
34	169	0.00254	0.09799	0	126	126	126	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
35	171	0.00737	0.16229	0	63	63	63	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
35	171	0.00692	0.15678	0	63	63	63	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
36	109	0.00177	0.09261	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
36	109	0.00153	0.09406	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
37	110	0.00172	0.0892	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
37	110	0.00174	0.08968	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
37	110	0.00159	0.10202	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
38	111	0.00185	0.10291	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
38	111	0.00184	0.10291	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
38	111	0.00185	0.10302	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
39	114	0.00293	0.08939	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
39	114	0.00189	0.10381	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
39	114	0.00246	0.0966	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
40	115	0.00308	0.08194	0	120	120	120	1.025	0	1	-360	360	0.0042	19	1	25	13	0	;
40	115	0.00175	0.09833	0	126	126	126	1.025	0	1	-360	360	0.0042	19	1	25	13	0	;
41	81	0.00038	0.03554	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
41	81	0.00035	0.0357	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
41	116	0.00182	0.10291	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
41	116	0.00186	0.10476	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
42	118	0.00226	0.08947	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
42	118	0.00667	0.17937	0	63	63	63	1	0	1	-360	360	0.0042	13	1	25	13	0	;
42	118	0.00687	0.18424	0	63	63	63	1	0	1	-360	360	0.0042	13	1	25	13	0	;
42	118	0.0026	0.0961	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
43	82	0.00035	0.02646	0	450	450	450	0.975	0	1	-360	360	0.0042	7	1	25	13	0	;
43	82	0.00034	0.03561	0	450	450	450	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
43	119	0.00159	0.10273	0	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
44	120	0.00159	0.1044	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
44	120	0.00303	0.08938	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
44	120	0.00213	0.09363	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
44	120	0.00235	0.09467	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
45	85	0.00041	0.02771	0	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
45	85	0.00042	0.02792	0	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
45	124	0.00243	0.09735	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
45	124	0.00302	0.09002	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
45	124	0.00206	0.09777	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
46	125	0.00159	0.10729	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
46	125	0.00258	0.08675	0	120	120	120	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
46	125	0.00302	0.08447	0	120	120	120	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
47	127	0.00275	0.08744	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
47	127	0.00161	0.10741	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
47	127	0.00279	0.09137	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
48	129	0.00262	0.09303	0	120	120	120	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
48	129	0.00301	0.08939	0	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
48	129	0.00193	0.10811	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
49	130	0.00222	0.09429	0	120	120	120	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
49	130	0.00248	0.09324	0	120	120	120	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
49	130	0.00261	0.09491	0	120	120	120	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
49	130	0.0023	0.0942	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
50	89	0.00035	0.03542	0	450	450	450	0.966666667	0	1	-360	360	0.0042	5	1	25	13	0	;
50	89	0.0004	0.02611	0	450	450	450	0.975	0	1	-360	360	0.0042	7	1	25	13	0	;
50	89	0.0004	0.02685	0	450	450	450	0.975	0	1	-360	360	0.0042	7	1	25	13	0	;
51	90	0.00035	0.03542	0	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
52	132	0.00258	0.09514	0	126	126	126	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
53	134	0.00181	0.10383	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
53	134	0.0022	0.09305	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
53	134	0.00186	0.10429	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
55	135	0.00174	0.07004	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
55	135	0.00313	0.09828	0	120	120	120	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
55	135	0.00318	0.09619	0	120	120	120	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
55	135	0.00148	0.10157	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
56	136	0.00169	0.08935	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
56	136	0.00168	0.08989	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
56	136	0.00172	0.08913	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
57	93	0.00037	0.02604	0	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
57	93	0.00036	0.02624	0	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
57	138	0.00279	0.09137	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
57	138	0.00182	0.10337	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
57	138	0.00088	0.02459	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
58	139	0.00174	0.08924	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
58	139	0.00172	0.08954	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
58	139	0.00167	0.08815	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
59	143	0.00166	0.11001	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
59	143	0.00165	0.11008	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
60	144	0.00186	0.10425	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
60	144	0.00229	0.09421	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
62	152	0.0019	0.09563	0	126	126	126	1	0	1	-360	360	0.0042	13	1	25	13	0	;
62	152	0.00238	0.09541	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
62	152	0.0069	0.18513	0	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
63	153	0.00492	0.18032	0	63	63	63	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
63	153	0.0069	0.18424	0	63	63	63	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
64	154	0.00235	0.0939	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
64	154	0.00208	0.0932	0	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
65	155	0.00238	0.11984	0	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
65	155	0.00208	0.09683	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
65	155	0.00206	0.09841	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
66	156	0.00224	0.09526	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
66	156	0.00164	0.0972	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
68	157	0.00185	0.10818	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
68	157	0.00182	0.10768	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
69	101	0.00035	0.03524	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
71	161	0.00224	0.09615	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
71	161	0.00161	0.1013	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
73	165	0.00228	0.09986	0	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
73	165	0.00207	0.09444	0	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
74	166	0.00161	0.10116	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
74	166	0.00161	0.10168	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
75	167	0.00188	0.10349	0	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
75	167	0.00311	0.07926	0	120	120	120	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
75	167	0.00309	0.08174	0	120	120	120	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
76	168	0.00189	0.10744	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
76	168	0.00186	0.10639	0	170	170	170	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
76	168	0.00206	0.01435	0	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
77	106	0.00035	0.03589	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
77	106	0.00035	0.03542	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
77	106	0.00035	0.03598	0	450	450	450	0.9875	0	1	-360	360	0.0042	10	1	25	13	0	;
78	170	0.00238	0.09841	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
78	170	0.00229	0.09655	0	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
79	172	0.0023	0.09955	0	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
79	172	0.00236	0.0939	0	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
81	116	0.00182	0.09659	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
81	116	0.00182	0.09641	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
82	119	0.00149	0.09225	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
82	119	0.00151	0.09331	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
82	119	0.00154	0.09267	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
83	122	0.00149	0.09236	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
83	122	0.0015	0.09173	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
83	122	0.00151	0.09236	0	170	170	170	1	0	1	-360	360	0.0042	13	1	25	13	0	;
88	128	0.00203	0.0955	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
88	128	0.00204	0.09549	0	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
89	131	0.00151	0.09236	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
89	131	0.00151	0.09278	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
89	131	0.00204	0.09549	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
92	137	0.0015	0.09236	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
92	137	0.00154	0.09277	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
95	145	0.00082	0.02035	0	170	170	170	1.025	0	1	-360	360	0.0042	19	1	25	13	0	;
95	145	0.00155	0.09267	0	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
95	145	0.00211	0.09517	0	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
97	147	0.002	0.09776	0	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
101	158	0.00151	0.09236	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
101	158	0.00153	0.09299	0	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
103	160	0.00153	0.09299	0	170	170	170	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
103	160	0.00151	0.09267	0	170	170	170	1.0125	0	1	-360	360	0.0042	16	1	25	13	0	;
105	164	0.00182	0.08988	0	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
105	164	0.00184	0.09109	0	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
];